// hesap makinesi
// değişkenler
// operatörler
// async metodu
// if condition


actor calculator{
  var hucre : Int = 0;

  // toplama
  public func toplama (s: Int) : async Int{
    hucre += s;
    hucre
  };

  // çıkarma
  public func cikarma (s: Int) : async Int{
    hucre -= s;
    hucre
  };

  // çarpma
  public func carpma (s: Int) : async Int{
    hucre *= s;
    hucre
  };

  // bölme
  public func bolme (s: Int) : async ?Int{
    if(s == 0)
    {
      null
    }else{
      hucre /= s;
      ?hucre
    };
  };

  // temizle
  public func temizle() : async (){
    hucre := 0;
  }
};